# LP Optimization

The LP optimizer is the mathematical benchmark for the BESS dispatch problem.
It uses the same physical battery assumptions as the heuristic, but replaces
rule-based decisions with an explicit cost-minimization problem.

Shared inputs, physical assumptions, validation rules, and limitations are
defined in the [simulation methodology](simulation_methodology.md). This page
covers only the LP formulation and optimizer-specific choices.

## Rolling Horizon

The optimizer uses a rolling horizon. At each simulation interval, it:

1. reads the current battery SOC
2. builds an optimization problem for the next horizon, usually 24 real hours
3. solves the horizon with perfect foresight
4. executes only the first-interval decision
5. updates SOC and moves to the next interval

This is similar in spirit to model predictive control. The model can see the
future inside the horizon, but it does not commit to the full future plan. It
re-optimizes every interval.

Near the end of the dataset, the horizon is allowed to be shorter than the
configured horizon length.

## Notation

Let $t \in T$ index the intervals in one optimization horizon.

Input parameters:

- $l_t$: demand after local generation in interval $t$
- $a_t$: available local surplus in interval $t$
- $p_t$: dynamic import price in EUR/kWh
- $p^{exp}$: export price in EUR/kWh
- $c^{deg}$: degradation cost per discharged kWh
- $\eta^{ch}$: charge efficiency
- $\eta^{dis}$: discharge efficiency
- $P^{ch}$ and $P^{dis}$: maximum charge and discharge power in kW
- $\Delta t_t$: duration of interval $t$ in hours
- $\rho_t$: passive SOC retention over interval $t$
- $S^{min}$ and $S^{max}$: minimum and maximum SOC
- $S_0$: SOC at the start of the horizon

Decision variables:

- $c^{sur}_t$: charge from local surplus
- $c^{grid}_t$: charge from the grid
- $d_t$: discharge to local load
- $g^{imp}_t$: grid import
- $g^{exp}_t$: grid export
- $s_t$: battery SOC at the end of interval $t$

All flow variables are nonnegative interval energy in kWh.

## Objective Function

The optimizer minimizes net operating cost over the horizon:

$$
\min \sum_{t \in T}
\left(
p_t g^{imp}_t
{}- p^{exp} g^{exp}_t
{}+ c^{deg} d_t
\right)
$$

The first term is grid import cost. The second term subtracts export revenue.
The third term adds the simple degradation proxy for discharged battery energy.

For the fixed-price scenario, $p_t$ is replaced by the fixed import price. For
dynamic scenarios, $p_t$ is the dynamic import price for the interval.

## Terminal Energy Value

The rolling horizon has no price information beyond its final interval. To
avoid an artificial incentive to empty the battery exactly at that boundary,
the LP can assign a value to usable terminal SOC. This is optional and disabled
when `terminal_value_window_hours` is not configured.

For each horizon, the dynamic-price scenarios use the time-weighted mean all-in
import price (day-ahead price plus configured markup) over the final configured
window. The standard experiment uses four real hours: four hourly intervals or
16 quarter-hour intervals. A shorter final horizon uses all remaining rows.
The fixed-price scenario instead uses its complete fixed import price.

The value per internal kWh SOC is the expected usable discharge energy times
its net avoided import cost:

$$
v^{terminal} = \max\left(0, \eta^{dis}(\bar{p}^{imp} - c^{deg})\right)
$$

Only SOC above the technical minimum is credited. The LP minimizes operating
cost less $v^{terminal}(s_T-S^{min})$. This is a decision aid, not a realised
cash flow: reported import cost, net cost, and savings do not include a
terminal-value revenue.

The observed dispatch and cost effects are reported separately in the
[terminal-value comparison](terminal_value_comparison.md).

## Energy Balance Constraints

The model separates deficit and surplus hours using precomputed inputs:

- $l_t$ is the load not covered by local generation
- $a_t$ is the local surplus after serving load

Remaining demand can be supplied by grid import or battery discharge:

$$
g^{imp}_t + d_t = l_t + c^{grid}_t
$$

This equation also accounts for grid charging. If the battery charges from the
grid, grid import increases by the same amount.

Local surplus is either stored in the battery or exported:

$$
g^{exp}_t = a_t - c^{sur}_t
$$

The battery never exports stored energy to the grid in this project. Export is
only leftover local surplus.

## Battery Constraints

Charging from surplus cannot exceed available surplus:

$$
0 \le c^{sur}_t \le a_t
$$

Discharge cannot exceed remaining local demand:

$$
0 \le d_t \le l_t
$$

Charge and discharge energy are limited by power times interval duration:

$$
c^{sur}_t + c^{grid}_t \le P^{ch}\Delta t_t
$$

$$
d_t \le P^{dis}\Delta t_t
$$

SOC evolves with charge and discharge efficiency:

$$
s_t =
\rho_t s_{t-1}
+ (1-\rho_t)S^{min}
+ \eta^{ch}(c^{sur}_t + c^{grid}_t)
- \frac{d_t}{\eta^{dis}}
$$

Here $\rho_t=(1-r)^{\Delta t_t/720}$ for monthly self-discharge rate $r$; the
retention loss applies only above minimum SOC. For the first interval,
$s_{t-1}$ is the current simulation SOC $S_0$.

SOC must stay within the battery limits:

$$
S^{min} \le s_t \le S^{max}
$$

## Scenario Switches

In surplus-only scenarios, grid charging is disabled:

$$
c^{grid}_t = 0
$$

In the dynamic grid-charging scenario, grid charging is allowed but capped by
the spare grid connection capacity after natural building demand:

$$
0 \le c^{grid}_t \le \max(P^{grid}\Delta t_t - l_t, 0)
$$

Here $P^{grid}$ is the grid connection limit. The model does not shed natural
building demand if $l_t$ is already above the limit. It only prevents extra
battery charging from increasing import further.

## Single-Metering-Point Constraint

The shared [price and metering
contract](simulation_methodology.md#price-and-metering-contract) represents one
grid connection point. The LP implements that contract by disabling grid
charging whenever local surplus is present:

$$
a_t > 0 \Rightarrow c^{grid}_t = 0
$$

Local-surplus charging remains available and residual surplus is exported.
Input-price validation and final dispatch validation are shared with the other
controllers and are therefore documented in the methodology rather than
repeated here.

## Why This Is an LP

All decision variables are continuous interval-energy quantities: a battery can
charge 12.4 kWh or discharge 3.7 kWh in one interval.

The model does not include a binary charge/discharge mode variable. Adding that
would turn the problem into a mixed-integer linear program (MILP). A MILP could
forbid simultaneous charge and discharge directly, but it would be slower and
less useful as a first LP learning project.

Instead, the model relies on efficiency losses and degradation cost to make
unnecessary charge/discharge loops uneconomic. The final dispatch output is
also validated by the shared physical validator. If a future version requires
strict operating modes inside the optimization itself, a MILP formulation would
be the next step.

## Interpretation

The LP optimizer is best understood as a benchmark:

- it uses the same data and battery assumptions as the heuristic
- it makes decisions with an explicit objective
- it can trade off surplus capture, price arbitrage, degradation, and SOC
  constraints
- it is still simplified by perfect foresight and the shared model scope

This makes it suitable for comparing rule-based EMS behavior against a
mathematical optimization approach in a clear portfolio project.
