# BESS Simulation Methodology

This document explains the battery energy storage system (BESS) simulation used
in this project. The goal is to compare three levels of energy management:

- a no-battery baseline
- a transparent rule-based heuristic
- a rolling-horizon linear optimization model

The project is intentionally educational. It is not meant to be production EMS
software. The focus is to build a physically consistent simulation foundation,
then show how a mathematical optimizer can improve dispatch decisions under
dynamic electricity prices.

The heuristic controller is described in
[`heuristic_dispatch.md`](heuristic_dispatch.md). The linear optimization model
is described in [`lp_optimization.md`](lp_optimization.md). All battery
experiments inherit the conventions, price and metering rules, dispatch
contract, metrics, and limitations in this document unless a comparison page
explicitly states a deviation.

## Energy Convention

The simulation stores flows as energy per interval and supports hourly and
15-minute data. Average power values from the analysis data are converted with
the interval duration `timestep_hours`.

The source data contains signed net grid power and signed local generation
signals. The BESS model reconstructs a clean hourly energy balance from those
signals:

```text
grid_energy_kwh = total_w / 1000 * timestep_hours
pv_generation_kwh = max(-pv_w / 1000, 0) * timestep_hours
chp_generation_kwh = max(-chp_w / 1000, 0) * timestep_hours
local_generation_kwh = pv_generation_kwh + chp_generation_kwh
gross_load_kwh = grid_energy_kwh + local_generation_kwh
grid_import_kwh = max(grid_energy_kwh, 0)
grid_export_kwh = max(-grid_energy_kwh, 0)
```

With this convention, negative PV or CHP power is treated as usable local
generation. Small positive PV or CHP auxiliary consumption remains part of the
building load through the signed net grid value.

The battery-facing quantities are:

- `available_surplus_kwh`: local generation left after serving load
- `demand_after_generation_kwh`: load left after local generation
- `dynamic_import_price_eur_per_kwh`: day-ahead price plus import markup

This gives the dispatch algorithms a simple view of each interval: either there
is local surplus to store/export, or there is remaining demand to serve from
the battery/grid.

The measured impact of retaining 15-minute rather than hourly behavior is
reported in the [time-resolution comparison](time_resolution_comparison.md).

## Price Model

The simulation uses a simplified operating-cost model, not a full electricity
tariff. Hourly SMARD day-ahead prices are converted to EUR/kWh and then a fixed
import markup is added:

```text
dynamic_import_price_eur_per_kwh =
    day_ahead_price_eur_per_kwh + import_markup_eur_per_kwh
```

In the current experiment script, the markup is `0.115 EUR/kWh`. This is meant
to approximate non-energy components of an industrial import price, such as
network charges, levies, taxes, and supplier margin.

The fixed-price scenario uses one constant import price derived from the
dynamic import-price series. Exported surplus is valued with a fixed export
price, currently `0.08 EUR/kWh`. Battery wear is represented by a simple
throughput cost, currently `0.03 EUR` per discharged kWh.

These assumptions are intentionally coarse but suitable for comparing dispatch
strategies. They should be read as 2021-style portfolio assumptions, not as a
site-specific tariff model, EEG settlement model, or full battery lifetime-cost
calculation.

## Price and Metering Contract

The simulation supports only non-negative effective import prices and
non-negative export prices. The effective import price is the day-ahead price
after applying the configured markup; a negative raw day-ahead price is valid
when the markup makes the effective price zero or higher. A configured fixed
import price must also be non-negative. Negative prices are rejected before a
controller, optimizer, or metric calculation runs because this LP has no
operating-mode variables to prevent artificial loss-making charge/discharge
cycles under negative import prices. Negative export prices are excluded
because the model has no curtailment variable for local generation.

The site is represented as having one common grid connection point, rather
than independent gross import and export meters. In an interval with local
surplus, that surplus is first available for battery charging and the
remainder is exported; the grid is not used to charge the battery in that same
interval. The shared dispatch validator rejects output that contains both grid
import and grid export above its numerical tolerance in one interval.

## Battery Model

The battery is modeled with a small set of physical assumptions:

- energy capacity in kWh
- minimum and maximum state of charge (SOC)
- charge and discharge efficiency
- independent charge and discharge power limits in kW
- optional degradation proxy based on discharged throughput
- optional always-on AC-side standby power
- optional passive self-discharge rate per 30-day month

Capacity and directional power are separate model inputs. This permits, for
example, a 1,000 kWh battery to be represented with a 250 kW or 500 kW power
conversion system.

For a real product, the charge and discharge limits should be taken from the
battery and power-conversion-system data sheets. Without product data, they
are documented scenario assumptions. The current standard experiment remains
configured with 500 kW charge and discharge power for the 1,000 kWh battery.
This corresponds to a derived charge and discharge C-rate of 0.5 C. The
capacity experiment retains 0.5 C only as an experiment assumption used to
calculate those explicit power limits.

`gross_load_kwh` always remains the historical building load. For BESS runs,
the model adds configured standby power as an AC-side site load in every
interval:

```text
bess_standby_consumption_kwh = standby_power_kw * timestep_hours
site_load_with_bess_kwh = gross_load_kwh + bess_standby_consumption_kwh
```

Local generation serves this total site load before a residual is supplied by
the battery or grid. The no-battery baseline deliberately excludes this BESS
load, so savings remain baseline cost minus BESS-run cost and the cost per
load-kWh denominator remains the historical building load.

Before charging or discharging, passive self-discharge reduces only SOC above
the technical minimum. With monthly rate `r` and interval duration `dt`, the
retention is `(1 - r)^(dt / 720)`. This keeps hourly and 15-minute results
consistent and leaves the technical minimum untouched.

The SOC balance is therefore:

```text
soc_end =
    soc_start
    - self_discharge_loss_kwh
    + battery_charge_kwh * eta_charge
    - discharge_to_load_kwh / eta_discharge
```

Charge and discharge availability use SOC after passive loss. Efficiency losses
remain throughput-dependent AC/SOC conversion losses; they are not counted
again as standby or self-discharge. Standard experiment batteries keep both
passive-loss inputs at zero for reproducibility. Nonzero sensitivity assumptions
and their measured effect are documented in the [passive-loss
comparison](passive_loss_comparison.md).

The battery only discharges to serve local load. It does not export stored
energy to the grid. Grid export is therefore only leftover local surplus after
the battery has charged from surplus.

The degradation model is deliberately simple:

```text
battery_degradation_cost =
    battery_discharge_throughput_kwh * degradation_cost_eur_per_kwh
```

This is not a detailed aging model. It is a cost proxy that discourages
unnecessary cycling and makes price arbitrage more realistic.

The LP can optionally apply a terminal energy value to avoid a purely
rolling-horizon-induced discharge at the final interval. It is disabled in the
Core Reference Case and must be enabled explicitly with a configured price
window. For each optimization window, it values usable terminal SOC from the
time-weighted mean all-in import price of that final window (or all remaining
intervals for a shortened final horizon). The terminal-value comparison uses
four real hours. For fixed-price dispatch it uses the fixed import price. The
value reflects discharge efficiency and the future discharged-throughput cost.
It affects the LP decision only; it is not reported as electricity revenue,
net cost, or savings.

## Compared Scenarios

### No-Battery Baseline

The baseline uses the reconstructed grid import and export without a battery.
It is evaluated under both fixed and dynamic import prices. This is the
reference for all BESS scenarios.

### Fixed Surplus-Only BESS

The battery can only charge from local surplus. It discharges to reduce grid
import whenever there is remaining demand. Grid charging is disabled.

This case mainly measures the value of increasing self-consumption when every
avoided grid-import kWh has the same fixed value.

### Dynamic Surplus-Only BESS

The battery still charges only from local surplus, but discharge timing uses a
dynamic price signal. The battery is held for high-price hours instead of
discharging into every deficit hour.

This case shows how price-aware dispatch can change the value of the same local
surplus energy.

### Dynamic Surplus and Grid-Charging BESS

The battery can charge from local surplus and from the grid. Grid charging is
only meaningful when prices vary over time: the battery can buy energy in low
price hours and use it to reduce import in high price hours.

This scenario combines self-consumption with price arbitrage. It also includes
a grid connection limit that caps extra grid charging when the building already
has natural grid demand.

## Dispatch Contract

Both the heuristic and the LP optimizer return the same dispatch dataframe. This
keeps metric calculation and validation independent of the control method.

Important dispatch flows are:

- `charge_from_surplus_kwh`
- `charge_from_grid_kwh`
- `battery_charge_kwh`
- `discharge_to_load_kwh`
- `grid_import_kwh`
- `grid_export_kwh`
- `soc_start_kwh`
- `soc_end_kwh`

The shared validator enforces the physical contract:

- required columns are present
- flows are finite and nonnegative
- SOC stays within bounds
- battery charge equals its surplus and grid components
- charge and discharge power limits are respected
- the battery cannot charge from more surplus than available
- the battery cannot discharge more than remaining demand
- no simultaneous charge and discharge appears in the final dispatch output
- no simultaneous grid import and grid export appears in one interval
- grid export equals leftover local surplus
- interval energy and SOC balance are consistent, including BESS standby and
  passive self-discharge

This validation layer is useful because it checks both the simple heuristic and
the optimization output against the same physical rules.

## Evaluation Metrics

The main economic metric is net cost:

```text
net_cost =
    grid_import_cost
    - grid_export_revenue
    + battery_degradation_cost
```

The project also reports:

- effective cost per building load kWh
- cost savings compared with the no-battery baseline
- total grid import and export
- charge and discharge throughput
- approximate full cycles
- peak grid import
- self-consumption ratio and improvement

Additional utilization metrics help explain whether a battery size is useful:

- `soc_range_utilization`: how much of the usable SOC range is used
- `surplus_capture_ratio`: share of available surplus stored by the battery
- `grid_charge_share`: share of battery charging that came from the grid

Dynamic price timing metrics help explain grid charging:

- average grid charging price
- average battery discharge price
- efficiency and degradation adjusted arbitrage spread

The summary also reports the energy inventory at the evaluation boundaries:

- `initial_soc_kwh`: SOC before the first simulated interval
- `final_soc_kwh`: SOC after the final simulated interval
- `final_usable_soc_kwh`: final SOC above the technical minimum
- `soc_change_kwh`: difference between final and initial SOC

These fields expose cost comparisons that start or finish with different
amounts of stored energy. They describe the simulated result and do not alter
the optimization objective or reported operating cost.

The arbitrage spread is only a proxy. The dispatch output does not track
whether a discharged kWh originally came from surplus or from grid charging.

## Experiment Architecture

The LP, heuristic, KPI calculation, and dispatch validator are shared model
components. `src/battery/experiment_runner.py` orchestrates already resolved
batteries and scenarios, including optional parallel jobs. The scripts define
the study configuration: `run_capacity_analysis.py` runs the established
hourly capacity study, while `run_bess_simulation.py` is the configurable
15-minute-first runner and can compare resolutions directly.

Shared project assumptions are defined in `experiment_defaults.py`. This keeps
capacity choices, time windows, and output paths outside the dispatch models.

## Audit Dispatch Export

Passing `--dispatch-dir PATH` to `run_bess_simulation.py` writes one Parquet
file per resolution, capacity, and LP scenario. The compact summary links each
LP row through `dispatch_file`; baseline and heuristic results do not receive
separate audit exports. The target directory must be new or empty.

Each audit row represents the first, actually executed decision from one
rolling-horizon solve. It contains inputs, prices, battery parameters, energy
flows, SOC, interval costs, the no-battery counterfactual, constraint headroom,
and planning diagnostics such as:

- horizon length and exclusive end timestamp
- solver status and terminal-price reference
- planned terminal and usable SOC
- horizon operating cost, terminal credit, and objective value

The export deliberately omits the complete overlapping plans. This keeps one
row per executed interval while retaining enough information to audit the
dispatch without repeating the annual simulation. Audit construction,
directory validation, and atomic Parquet writes are owned by
`src/battery/audit.py`.

## Scope and Limitations

The model is intentionally simplified:

- hourly and 15-minute input data, with hourly prices repeated within the hour
- no forecast error
- no quarter-hour market products
- no battery export to grid
- no detailed battery degradation model
- no load shedding
- no reactive power or voltage constraints
- no hard binary charge/discharge mode in the LP formulation

The LP optimizer uses perfect foresight inside each rolling horizon. That makes
it a useful benchmark for learning and comparison, but not a complete
representation of a real operational EMS.

The value of the project is the clean comparison: a physically validated
baseline, a transparent heuristic, and a mathematical optimization benchmark
that all operate on the same dispatch contract.
